<!DOCTYPE html>
<html lang="th">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>เมื่อ AI เป็นช่างไฟ: วินิจฉัยปัญหา Inverter จาก Home Assistant Sensor Data — The 101 World</title>
<meta name="description" content="วินิจฉัยปัญหา Inverter ดับด้วย AI ผ่าน Home Assistant sensor data — สาเหตุคือ fuse ขาดที่ L1 และ L2 ทำให้ไฟ AC ไม่เข้า 2 เฟส สรุปว่าน่าจะเป็นข้อมูลที่ OpenClaw วิเคราะห์และสั่งการตรวจสอบจนเจอต้นตอได้ถูกต้อง">
<style>
  :root {
    --bg: #fafaf8; --surface: #fff; --text: #1a1a1a; --text2: #555;
    --accent: #1a1a2e; --accent2: #3b82f6; --border: #e5e5e5;
    --tag: #f0f0f0; --code: 'JetBrains Mono', monospace;
  }
  body { font-family: 'Sarabun', 'Inter', -apple-system, sans-serif; background: var(--bg); color: var(--text); line-height: 1.7; max-width: 720px; margin: 0 auto; padding: 2rem 1.5rem; }
  h1 { font-size: 1.75rem; font-weight: 700; margin-bottom: 0.5rem; }
  .meta { color: var(--text2); font-size: 0.875rem; margin-bottom: 2rem; }
  .meta span { margin-right: 1rem; }
  .tag { display: inline-block; background: var(--tag); border-radius: 4px; padding: 2px 10px; font-size: 0.8rem; margin-right: 6px; }
  .lead { font-size: 1.1rem; color: var(--text2); border-left: 3px solid var(--accent2); padding-left: 1rem; margin: 1.5rem 0 2rem; }
  h2 { font-size: 1.2rem; font-weight: 600; margin: 2rem 0 0.75rem; border-bottom: 1px solid var(--border); padding-bottom: 0.4rem; }
  p { margin: 0.9rem 0; }
  table { border-collapse: collapse; width: 100%; margin: 1rem 0; }
  th, td { border: 1px solid var(--border); padding: 8px 12px; text-align: left; font-size: 0.9rem; }
  th { background: var(--tag); }
  ul, ol { margin: 0.9rem 0; padding-left: 1.5rem; }
  li { margin: 0.4rem 0; }
  strong { color: var(--accent); }
  em { font-style: italic; }
  code { background: var(--tag); padding: 2px 6px; border-radius: 3px; font-family: var(--code); font-size: 0.85em; }
  pre { background: var(--tag); padding: 1rem; border-radius: 6px; overflow-x: auto; font-size: 0.85rem; }
  blockquote { border-left: 3px solid var(--accent2); margin: 1.5rem 0; padding: 0.5rem 1rem; color: var(--text2); font-style: italic; }
  hr { border: none; border-top: 1px solid var(--border); margin: 2rem 0; }
  .back { display: inline-flex; align-items: center; gap: 6px; color: var(--text2); text-decoration: none; font-size: 0.875rem; margin-bottom: 1.5rem; }
  .back:hover { color: var(--accent); }
  .note { background: #fef9c3; border: 1px solid #fde047; border-radius: 6px; padding: 0.75rem 1rem; font-size: 0.9rem; margin: 1.5rem 0; }
  .emoji { font-size: 1.2rem; }
</style>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Sarabun:wght@400;500;600;700&display=swap" rel="stylesheet">
</head>
<body>

<a class="back" href="https://kickoman7.github.io/articles">← กลับหน้าแรก</a>

<article>
<h1>เมื่อ AI เป็นช่างไฟ: วินิจฉัยปัญหา Inverter จาก Home Assistant Sensor Data</h1>

<div class="meta">
  <span>📅 26 พฤษภาคม 2569</span>
  <span>✍️ ดร.พิพัฒน์ เหลืองนฤมิตชัย</span>
  <span>🏷️ Disruptive Tech, Energy, Macro</span>
</div>

<div class="tag">#Disruptive Tech</div>
<div class="tag">#Energy</div>
<div class="tag">#Macro</div>

<p class="lead">Solar cell ดับไปเฉยๆ — production = 0 แต่ inverter ยังติดอยู่ แอพขึ้น alert ว่า UVP (Under Voltage Protection) กับ UFP (Under Frequency Protection) สับสะพานไฟ AC, DC ปิดเปิดเครื่องก็ไม่หาย กำลังจะเรียกช่างมาดู แต่แล้วนึกขึ้นได้ว่า OpenClaw มันเห็น sensor ทุกตัวที่ inverter ส่งออกมา...</p>

---

## การวินิจฉัยผ่าน Home Assistant Sensor Data

**ข้อมูลที่ได้จาก Home Assistant:</p>

<table>
<thead>
<tr><th>Sensor</th><th>ค่าที่อ่านได้</th><th>ค่าปกติ</th><th>สถานะ</th></tr>
</thead>
<tbody>
<tr><td>L1 Voltage</td><td>4.1V</td><td>~220V</td><td>❌ ใกล้ศูนย์</td></tr>
<tr><td>L2 Voltage</td><td>3.2V</td><td>~220V</td><td>❌ ใกล้ศูนย์</td></tr>
<tr><td>L3 Voltage</td><td>229V</td><td>~220V</td><td>✅ ปกติ</td></tr>
<tr><td>PV1/PV2 Voltage</td><td>736V</td><td>~700V</td><td>✅ ปกติ</td></tr>
<tr><td>Grid Frequency</td><td>0 Hz</td><td>50 Hz</td><td>❌ อ่านไม่ได้</td></tr>
<tr><td>Power Production</td><td>0W</td><td>—</td><td>❌ Inverter ไม่ทำงาน</td></tr>
</tbody>
</table>

<p><strong>Fault code:</strong> ID10 — PV Input Current Unbalanced</p>

---

### สิ่งที่น่าสนใจ: Phantom Voltage บน L1 และ L2

ถ้าสายไฟขาดสนิทเป็น open circuit ควรจะอ่านได้ <strong>0V</strong> แต่กลับได้ ~4V บน L1 และ ~3V บน L2 — นี่คือ <strong>phantom voltage</strong> ที่เกิดจาก capacitive coupling จากสาย L3 ที่ยังมีไฟ มาพันกันอยู่ในท่อเดียวกัน ทำให้เหนี่ยวนำไฟฟ้ามาที่สายที่ขาด</p>

---

## การตรวจสอบที่ตู้กระจายไฟ

<ul>
<li>วัดที่เบรกเกอร์ของ inverter — ทั้ง 3 เฟส ขึ้น <strong>220V ครบ</strong> ✅</li>
<li>แต่วัดที่ขั้ว AC ของ inverter เอง — L1 กับ L2 ได้แค่ <strong>4V</strong> ❌</li>
</ul>

<p><strong>สรุป:</strong> ไฟมาถึงเบรกเกอร์ปกติ แต่หายไปก่อนถึง inverter — สาเหตุน่าจะอยู่ที่สายไฟหรืออุปกรณ์ป้องกันระหว่างเบรกเกอร์กับ inverter</p>

---

## เปิดกล่องต่อสายดู

เปิด connection box ที่อยู่ระหว่างเบรกเกอร์กับ inverter → <strong>เจอ fuse ขาด 2 ตัว</strong> สำหรับ L1 และ L2 เป็นช่องที่เห็นชัดเจนว่าขาดสนิท (burnt out)</p>

<p><strong>Fuse ที่หาย:</strong> SHINOHARA RT14-20, 20A, 500V~, gG (general-purpose)</p>

<div class="note">
<span class="emoji">🔧</span> <strong>หมายเหตุ:</strong> SHINOHARA เป็นของญี่ปุ่นดีมาก มี interrupting rating 100kA ซึ่งสูงมากสำหรับ fuse ขนาด ø10×38mm
</div>

---

## บทสรุป

<ol>
<li><strong>Symptom:</strong> UVP/UFP fault → production = 0</li>
<li><strong>Data:</strong> L1=4.1V, L2=3.2V, L3=229V → สรุป L1+L2 หาย</li>
<li><strong>Hypothesis:</strong> ไฟ AC ไม่เข้าสองเฟส</li>
<li><strong>Action:</strong> ตรวจสอบที่ตู้กระจายไฟ → เจอ fuse ขาด</li>
<li><strong>Result:</strong> เปลี่ยน fuse → inverter กลับมาทำงานปกติ</li>
</ol>

<p>ที่จริงช่างไฟก็โดน <strong>disrupt</strong> เหมือนกันนะเนี่ย 😄</p>

<hr>

<blockquote>
Remote monitoring + AI analysis = วินิจฉัยปัญหาได้เร็วขึ้น ประหยัดเงินค่าช่าง และไม่ต้องเปลี่ยน inverter ใหม่
</blockquote>

<p><span class="emoji">💁‍♀️</span> OpenClaw วิเคราะห์ sensor data จาก Home Assistant แล้วสั่งให้ไปตรวจสอบที่ตู้กระจายไฟ — ช่างไฟก็โดน disrupt แต่ครั้งนี้ AI ช่วยวินิจฉัยได้ถูกต้อง!</p>

</article>
</body>
</html>